assetnum,wonum,description,problemcode,problemcode_description,matched_component,match_score
215150CG,96827,FIBI - AIR HANLDER SEEMS EXCESSIVELY NOISY.  PLEASE SCAN AHU 2-3-3.,AH-P001,Airflow Obstruction,"['Filter, Control Air Supply: Clogged', 'Fan, Vane Axial: Blade interference with Inlet cone', 'Filters, Media Type: Clogged']","[0.9783282279968262, 0.013716787099838257, 0.006034793332219124]"
215150CH,96824,FIBI - AIR HANLDER SEEMS EXCESSIVELY NOISY.  PLEASE SCAN AHU 2-3-2.,AH-P001,Airflow Obstruction,"['Filter, Control Air Supply: Clogged', 'Fan, Vane Axial: Blade interference with Inlet cone', 'Filters, Media Type: Clogged']","[0.9693184494972229, 0.023517658933997154, 0.00486246170476079]"
215151OP,112409,FIBI - Replace intake filters 1st floor,AH-P001,Airflow Obstruction,"['Filter, Control Air Supply: Clogged', 'Filters, Media Type: Clogged', 'Filter, Control Air Supply: Broken']","[0.8859446048736572, 0.07450971752405167, 0.039218559861183167]"
215151OQ,112410,FIBI - Replace intake filters 1st floor,AH-P001,Airflow Obstruction,"['Filter, Control Air Supply: Clogged', 'Filters, Media Type: Clogged', 'Filter, Control Air Supply: Broken']","[0.8859446048736572, 0.07450971752405167, 0.039218559861183167]"
215151OQ,70068,FIBI - O/A filters 001. Change outside filters.,AH-P001,Airflow Obstruction,"['Filter, Control Air Supply: Clogged', 'Filter, Control Air Supply: Broken', 'Filters, Media Type: Clogged']","[0.8807496428489685, 0.07025539875030518, 0.04639696329832077]"
215153CE,93006,"B002-1 A28, Troubleshoot HW Pump 1 & 2, Contact Blaine",AH-P006,Electric failure,"['Actuator, ElectroHydraulic: Failed: motor, or relief valve, or seal', 'Agastat Type Timer Switches: Coil failure', 'Pressure Regulators: Diaphragm failure']","[0.7907992601394653, 0.0884680449962616, 0.055831123143434525]"
215153CE,18932,"002-1 AC 2-1-1 - Change filters, lube, check unit",AH-P001,Airflow Obstruction,"['Filter, Control Air Supply: Clogged', 'Filter, Control Air Supply: Broken', 'Electric Heating Coils: Control malfunction']","[0.6467905640602112, 0.31496670842170715, 0.015164014883339405]"
215153CE,109576,FIBI - Change filters,AH-P001,Airflow Obstruction,"['Filter, Control Air Supply: Clogged', 'Liquid Coil, Cooling & Heating: Water side fouling (Raw water systems only)', 'Condensate Traps: Clogged']","[0.9208654761314392, 0.03524388372898102, 0.02409750409424305]"
215153HA,78627,FIBI - Steam shut-off valve is leaking,AH-P002,Dirty evaporator coils,"['Steam Heating Coils: Air side fouling', 'Steam Heating Coils: Erosion / Corrosion', 'Condenser Coil: Air side fouling']","[0.9456766247749329, 0.05432277172803879, 3.5177677659703477e-07]"
215153QA,158019,FIBI - Belt squeaking,AH-P010,Fan belt Damaged,"['Fan Bearings: Wear', 'Fan, Vane Axial: Loose blade nuts', 'Fan, Vane Axial: Cracked hub']","[0.32507994771003723, 0.2527960240840912, 0.15212219953536987]"
215153QD,98572,FIBI - Change belts,AH-P001,Fan belt Damaged,"['Liquid Coil, Cooling & Heating: Air side fouling', 'Condenser Coil: Air side fouling', 'Filter, Control Air Supply: Broken']","[0.872599184513092, 0.06418740749359131, 0.036564528942108154]"
315150BA,140019,Freezestat test,AH-P005,Freezing unit,"['Filter, Control Air Supply: Broken', 'Actuator, Refrigerant: Failed piston seal', 'Electric Heating Coils: Control malfunction']","[0.9059641361236572, 0.06422873586416245, 0.013112612068653107]"
315150BA,12758,AIR HANDLER UNIT 3-1-1   (OA),AH-P001,Airflow Obstruction,"['Filter, Control Air Supply: Clogged', 'Condenser Coil: Air side fouling', 'Controllers, Sensors, and Transmitters: Crushed air lines']","[0.9668645858764648, 0.02857881411910057, 0.0035931409802287817]"
315150BA,25085,"Change filters, check operation.",AH-P001,Airflow Obstruction,"['Condenser Coil: Air side fouling', 'Condensate Traps: Clogged', 'Filter, Control Air Supply: Clogged']","[0.8781982660293579, 0.08866091072559357, 0.03307078033685684]"
315150BB,12760,AIR HANDLER UNIT 3-1-2   (OA),AH-P001,Airflow Obstruction,"['Filter, Control Air Supply: Clogged', 'Condenser Coil: Air side fouling', 'Condensate Traps: Clogged']","[0.9623521566390991, 0.03543470427393913, 0.0011773095466196537]"
315150BB,140020,Freezestat test,AH-P005,Freezing unit,"['Filter, Control Air Supply: Broken', 'Actuator, Refrigerant: Failed piston seal', 'Electric Heating Coils: Control malfunction']","[0.9059641361236572, 0.06422873586416245, 0.013112612068653107]"
315150BB,144270,"Change filters, vacuum AHU, and clean coils due to construction in adjacent WT area",AH-P001,Airflow Obstruction,"['Condenser Coil: Air side fouling', 'Filter, Control Air Supply: Clogged', 'Condensate Traps: Clogged']","[0.9865378737449646, 0.007451354525983334, 0.0054676709696650505]"
315150BK,12813,AIR HANDLING UNIT 3-1-8   (OA),AH-P001,Airflow Obstruction,"['Filter, Control Air Supply: Clogged', 'Condenser Coil: Air side fouling', 'Condensate Traps: Clogged']","[0.9399306774139404, 0.05711941421031952, 0.002443537814542651]"
315153HO,12781,AIR HANDLER UNIT 3-1-4    (OA),AH-P001,Airflow Obstruction,"['Filter, Control Air Supply: Clogged', 'Condenser Coil: Air side fouling', 'Condensate Traps: Clogged']","[0.9686540365219116, 0.029441779479384422, 0.0011194369290024042]"
CU02007,49177,Clean tubes,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Refrigerant Operated Control Valve: Leaking bellows or capillary', 'Refrigerant Operated Control Valve: Stuck']","[0.7091049551963806, 0.18772323429584503, 0.0509745255112648]"
CU02007,56098,Refrigerant Alarm,CF-P003,No cooling/insufficient cooling,"['Refrigerant Metering Device: Failed float valve', 'Refrigerant Metering Device: Plugged', 'Refrigerant Operated Control Valve: Failed spring']","[0.494154155254364, 0.47529369592666626, 0.016653189435601234]"
CU02007,58077,#7 refrigerant alarm,CF-P007,Low evaporator pressure,"['Purge Unit: Ineffective purge, allows noncondensibles to remain in condenser', 'Compressor, Gaskets: Leakage', 'Heat Exchangers: Evaporator: Water side fouling']","[0.26426422595977783, 0.22816787660121918, 0.15887373685836792]"
CU02007,39143,F1B1-Cleaned condenser on #7 chiller.,CF-P009,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.42928364872932434, 0.26663434505462646, 0.16204309463500977]"
CU02007,41196,Plugged condensers.,CF-P002,No pumping/insufficient fluid flow,"['Heat Exchangers: Condenser: Improper water side flow rate', 'Refrigerant Operated Control Valve: Leaking bellows or capillary', 'Heat Exchangers: Condenser: Water side fouling']","[0.9992367029190063, 0.000530921621248126, 0.00013018192839808762]"
CU02007,40552,F1B1-Cleaned tubes #7 chiller.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.613991379737854, 0.38282841444015503, 0.0019157809438183904]"
CU02007,101154,Replace oil cooler and oil temp. vavle,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Drift']","[0.7366083860397339, 0.07586616277694702, 0.06312210112810135]"
CU02007,133549,Transfer refrigerant.,CF-P003,No cooling/insufficient cooling,"['Heat Exchangers: Evaporator: Water side freezing', 'Heat Exchangers: Condenser: Improper water side flow rate', 'Heat Exchangers: Condenser: Water side fouling']","[0.44253799319267273, 0.3185289204120636, 0.23584192991256714]"
CU02007,156161,Tube machine,CF-P001,No power,"['Refrigerant Operated Control Valve: Failed spring', 'Solenoid Valves: Elastomer & gasket failure', 'Refrigerant Operated Control Valve: Stuck']","[0.6805359721183777, 0.1303926408290863, 0.11449755728244781]"
CU02007,158043,Training new employee.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.589936375617981, 0.16600871086120605, 0.05437672138214111]"
CU02007,159396,Fill chiller #7.,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment']","[0.5545429587364197, 0.3785432279109955, 0.05161815136671066]"
CU02007,147585,PERFORM OIL ANALYSIS ON CHILLER 7,CF-P004,Compressor failure,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Drift']","[0.6747521758079529, 0.2166883647441864, 0.08424907922744751]"
CU02007,133722,Condenser heads chiller #7,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Drift']","[0.45512649416923523, 0.32115915417671204, 0.08536446839570999]"
CU02009,72195,Refrigerant alarm #9 chiller,CF-P001,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.9475342035293579, 0.020634666085243225, 0.01595422439277172]"
CU02009,80533,Liquid level sight glass,CF-P003,No cooling/insufficient cooling,"['Heat Exchangers: Condenser: Improper water side flow rate', 'Heat Exchangers: Evaporator: Water side freezing', 'Refrigerant Metering Device: Failed float valve']","[0.312017560005188, 0.20049811899662018, 0.169388085603714]"
CU02009,88230,Refrigerant alarm,CF-P003,No cooling/insufficient cooling,"['Refrigerant Metering Device: Failed float valve', 'Refrigerant Metering Device: Plugged', 'Refrigerant Operated Control Valve: Failed spring']","[0.494154155254364, 0.47529369592666626, 0.016653189435601234]"
CU02009,89970,Fix Secondary Leak and Nitrogen Leak Check,CF-P003,No cooling/insufficient cooling,"['Refrigerant Operated Control Valve: Water side leak', 'Refrigerant Operated Control Valve: Leaking bellows or capillary', 'Compressor, Gaskets: Leakage']","[0.9019469022750854, 0.06905963271856308, 0.024081915616989136]"
CU02009,67352,Chiller tube punching machine cables.  Open and close this WO.  Admin only,CF-P001,No power,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.8012622594833374, 0.17674405872821808, 0.012055414728820324]"
CU02009,4562,Order actuator for Chiller #9 for Eric/Jeff,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment']","[0.4782627522945404, 0.19681724905967712, 0.17569345235824585]"
CU02009,59462,grease,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Heat Exchangers: Condenser: Water side fouling']","[0.5249066948890686, 0.17323298752307892, 0.07706575840711594]"
CU02009,15547,MONTHLY REFRIGERANT CHECK,CF-P001,No power,"['Refrigerant Operated Control Valve: Failed spring', 'Refrigerant Metering Device: Failed float valve', 'Refrigerant Metering Device: Plugged']","[0.9991512894630432, 0.0005336317117325962, 0.00030548626091331244]"
CU02009,27879,Greased # 9 chiller compressor motor.,CF-P004,Compressor failure,"['Compressor, Shaft seal: Cracked', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.3718815743923187, 0.3224961757659912, 0.14945437014102936]"
CU02009,151249,Shut off chiller #9 for the season.,CF-P004,Compressor failure,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment']","[0.42834529280662537, 0.39539995789527893, 0.12305839359760284]"
CU02009,149796,grease #9 chiller.,CF-P004,Compressor failure,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.6774575114250183, 0.22149799764156342, 0.030344517901539803]"
CU02009,149403,Pluged condenser #9 chiller,CF-P003,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure']","[0.5801582932472229, 0.1797322779893875, 0.13782517611980438]"
CU02009,40189,F1B1-Pluged tubes,CF-P003,No pumping/insufficient fluid flow,"['Heat Exchangers: Condenser: Tube sheet & head erosion', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Refrigerant Operated Control Valve: Leaking bellows or capillary']","[0.5594732165336609, 0.22059454023838043, 0.06037656217813492]"
CU02009,39141,F1B1-Cleaned condenser on #9 chiller.,CF-P001,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.4861135184764862, 0.34684789180755615, 0.15107354521751404]"
CU02009,49178,Grease,CF-P004,Compressor failure,"['Compressor, Lubrication Failure: High or low oil pressure', 'Compressor, Lubrication Failure: Incorrect oil', 'Compressor System Failure: Inadequate system differential pressure']","[0.5141218900680542, 0.3139902949333191, 0.13561877608299255]"
CU02009,90540,"Restore Chiller 9 to service.  leak check, pull vacuum and transfer refrigerant.",CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.5750994086265564, 0.18815188109874725, 0.11617249250411987]"
CU02009,143437,DP. too high #9 chiller.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.4753153324127197, 0.44874387979507446, 0.041136737912893295]"
CU02009,48014,Cleaned tubes.,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Refrigerant Operated Control Valve: Leaking bellows or capillary', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.5626065135002136, 0.33554187417030334, 0.045049916952848434]"
CU02009,51077,grease,CF-P004,Compressor failure,"['Compressor, Lubrication Failure: High or low oil pressure', 'Compressor, Lubrication Failure: Incorrect oil', 'Compressor System Failure: Inadequate system differential pressure']","[0.5141218900680542, 0.3139902949333191, 0.13561877608299255]"
CU02010,134277,Grease motor.,CF-P004,Compressor failure,"['Compressor, Lubrication Failure: Incorrect oil', 'Compressor, Lubrication Failure: High or low oil pressure', 'Compressor, Lubrication Failure: Oil degradation']","[0.48660027980804443, 0.4638131260871887, 0.03757162019610405]"
CU02010,136493,lubrication alarm #9 chiller.,CF-P004,Compressor failure,"['Compressor, Lubrication Failure: Incorrect oil', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Compressor, Lubrication Failure: Oil degradation']","[0.45477908849716187, 0.337727427482605, 0.06621210277080536]"
CU02010,132307,Start and stop equipment in B/020,CF-P003,No cooling/insufficient cooling,"['Refrigerant Operated Control Valve: Stuck', 'Refrigerant Metering Device: Plugged', 'Refrigerant Metering Device: Failed float valve']","[0.25807058811187744, 0.24213163554668427, 0.22348691523075104]"
CU02010,164145,Change floor drain by #10 chiller,CF-P006,Liquid hammer,"['Refrigerant Operated Control Valve: Water side leak', 'Refrigerant Operated Control Valve: Stuck', 'Pressure Relief Valve (Safety Valve): Set point drift']","[0.8451284766197205, 0.07327304780483246, 0.05200891196727753]"
CU02010,167730,Break room pump not working.,CF-P002,No pumping/insufficient fluid flow,"['Refrigerant Operated Control Valve: Stuck', 'Refrigerant Operated Control Valve: Failed spring', 'Compressor, Impeller: Wear, cracked']","[0.5622673630714417, 0.41069114208221436, 0.007923578843474388]"
CU02010,43802,Grease #9 #10 #4 chiller compressors.,CF-P004,Compressor failure,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.4572272002696991, 0.43080103397369385, 0.03947274014353752]"
CU02010,83729,No chilled water flow #10 chiller.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Drift', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.35211485624313354, 0.3084988594055176, 0.1254989504814148]"
CU02010,27880,Installed #10 RWP.,CF-P002,No pumping/insufficient fluid flow,"['Refrigerant Operated Control Valve: Failed spring', 'Refrigerant Operated Control Valve: Leaking bellows or capillary', 'Refrigerant Operated Control Valve: Stuck']","[0.8474129438400269, 0.06639043241739273, 0.04346158355474472]"
CU02010,29614,Changed out CPU. on #10 chiller with Steve Mckinney.,CF-P001,No power,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.6769896745681763, 0.20269134640693665, 0.09325282275676727]"
CU02014,137506,Start #14 chiller,CF-P004,Compressor failure,"['Compressor System Failure: Inadequate system differential pressure', 'Refrigerant Operated Control Valve: Stuck', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.933816134929657, 0.03123912401497364, 0.0170269887894392]"
CU02014,140565,Leak check #14 chiller,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.4636833965778351, 0.2975587844848633, 0.11178623139858246]"
CU02014,131893,Chiller #14,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment']","[0.6358929872512817, 0.3331524729728699, 0.014628719538450241]"
CU02014,50495,Refrigerant alarm,CF-P007,Low evaporator pressure,"['Compressor, Gaskets: Leakage', 'Refrigerant Metering Device: Failed float valve', 'Purge Unit: Ineffective purge, allows noncondensibles to remain in condenser']","[0.4962159991264343, 0.23771347105503082, 0.06377986073493958]"
CU02014,127198,Power hit.,CF-P001,No power,"['Compressor System Failure: Inadequate system differential pressure', 'Compressor, Impeller: Wear, cracked', 'Oil Return System: Eductor, Sump Level switch, SOV: Elastomer & gasket failure']","[0.5627449750900269, 0.22832602262496948, 0.11673948168754578]"
CU02014,124109,#14 chiller needs compressor oil.,CF-P004,Compressor failure,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.7555443048477173, 0.12454794347286224, 0.07278284430503845]"
CU02014,120146,f1b1 #14 chiller won't load up.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.5006342530250549, 0.3091316521167755, 0.1445164978504181]"
CU02014,147583,Leak check # 14 chiller.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.5075188279151917, 0.2848963737487793, 0.0988653376698494]"
CU02014,106296,Started #14 chiller.,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.4904836416244507, 0.43555948138237, 0.060215696692466736]"
CU02014,92960,Chiller 14 Circulating Oil Mobil DTE Medium,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Drift', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment']","[0.5551629066467285, 0.245631143450737, 0.15445779263973236]"
CU02014,134440,#14 oil system,CF-P004,Compressor failure,"['Compressor System Failure: Inadequate system differential pressure', 'Compressor, Lubrication Failure: High or low oil pressure', 'Compressor, Lubrication Failure: Incorrect oil']","[0.9764660596847534, 0.019082918763160706, 0.004326273687183857]"
CU02014,90937,Change refrigerant filters #14 chiller.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Drift', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.36715632677078247, 0.2771424353122711, 0.1921626180410385]"
CU02014,93427,Transfer refrigerant #13 chiller.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Drift', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.6083462834358215, 0.26360708475112915, 0.07316955924034119]"
CU02014,7119,Check out chilled water piping on #14 chiller.,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.7480056881904602, 0.24574695527553558, 0.0030425807926803827]"
CU02014,7133,Transferred refrigerant #14 chiller,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Drift', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.5759076476097107, 0.2892536222934723, 0.09878722578287125]"
CU02014,105131,Add oil to #14 gearbox and compressor.,CF-P002,No pumping/insufficient fluid flow,"['Compressor, Lubrication Failure: Low oil level', 'Compressor, Lubrication Failure: High or low oil pressure', 'Compressor, Lubrication Failure: Incorrect oil']","[0.9173941016197205, 0.0779370442032814, 0.0034531753044575453]"
CU02014,100149,Add oil #14 chiller.,CF-P004,Compressor failure,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.6149002909660339, 0.2536500096321106, 0.08871392905712128]"
CU02702,140566,Switch chillers and towers.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.48912978172302246, 0.2849544584751129, 0.07569705694913864]"
CU02702,130850,Refrigerant alarm.,CF-P003,No cooling/insufficient cooling,"['Refrigerant Metering Device: Plugged', 'Refrigerant Metering Device: Failed float valve', 'Refrigerant Operated Control Valve: Leaking bellows or capillary']","[0.7440269589424133, 0.23769941926002502, 0.007857800461351871]"
CU02702,130554,Switched equipment.,CF-P003,No cooling/insufficient cooling,"['Heat Exchangers: Evaporator: Water side freezing', 'Electronic/Electrical Devices: Transmitters, Temperature Control Valves, Programmable logic controls, Level/Flow switches, RTDS, I/P Transducers: Loose connections', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.3168593943119049, 0.28977853059768677, 0.16878533363342285]"
CU02702,128707,Charge velhclih,CF-P003,No cooling/insufficient cooling,"['Heat Exchangers: Evaporator: Water side freezing', 'Refrigerant Metering Device: Failed float valve', 'Refrigerant Operated Control Valve: Leaking bellows or capillary']","[0.6907002329826355, 0.16810761392116547, 0.08195257931947708]"
CU02702,125081,Refrigerant leak on chiller #2.,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment']","[0.40499746799468994, 0.26610875129699707, 0.12702931463718414]"
CU02702,124250,Change filters.,CF-P003,No cooling/insufficient cooling,"['Heat Exchangers: Condenser: Water side fouling', 'Heat Exchangers: Condenser: Improper water side flow rate', 'Heat Exchangers: Evaporator: Water side freezing']","[0.4536796510219574, 0.29056689143180847, 0.20183797180652618]"
CU02702,106069,Chiller 2 tripped (vsd oil pump),CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.8787161707878113, 0.0547640323638916, 0.05048244446516037]"
CU02702,121400,Switch chillers and CWP.,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.6762604713439941, 0.32141581177711487, 0.0013364733895286918]"
CU02702,135363,grease,CF-P002,No pumping/insufficient fluid flow,"['Compressor, Lubrication Failure: Low oil level', 'Compressor, Lubrication Failure: High or low oil pressure', 'Compressor, Lubrication Failure: Oil degradation']","[0.845039963722229, 0.1247948706150055, 0.014492826536297798]"
CU02702,110309,Excessive Surge #2 chiller B/027 safety shutdown.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.547856867313385, 0.28130826354026794, 0.15438731014728546]"
CU02702,109497,#2 chiller oil problem.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment']","[0.878942608833313, 0.04367094859480858, 0.03859858587384224]"
CU02702,30296,FIBI:Greased #2 compressor motor in B027 and #9 in B/020.,CF-P001,No power,"['Compressor, Impeller: Wear, cracked', 'Compressor, Impeller: Erosion', 'Compressor, Lubrication Failure: Oil degradation']","[0.9945507645606995, 0.004222021903842688, 0.000482948002172634]"
CU02702,121603,TROUBLE SHOOT # 2 CHILLER.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.638879120349884, 0.17414863407611847, 0.16058792173862457]"
CU02702,124248,Lights out in B/027 LC,CF-P001,No power,"['Compressor System Failure: Inadequate system differential pressure', 'Oil Return System: Eductor, Sump Level switch, SOV: Failed component', 'Oil Return System: Eductor, Sump Level switch, SOV: Plugged']","[0.6967076063156128, 0.11545633524656296, 0.0395304299890995]"
CU02703,162194,Lubraction #3 chiller.,CF-P004,Compressor failure,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Compressor System Failure: Inadequate system differential pressure']","[0.947040855884552, 0.026101211085915565, 0.02017655037343502]"
CU02703,144437,Chiller #3 tripped.,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.5287778973579407, 0.4283052086830139, 0.03585599735379219]"
CU02703,163782,Grease # 3 chiller.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.6012566685676575, 0.19109655916690826, 0.12386227399110794]"
CU02703,164144,Test regulator.,CF-P003,No cooling/insufficient cooling,"['Refrigerant Metering Device: Failed float valve', 'Heat Exchangers: Condenser: Improper water side flow rate', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.8766894936561584, 0.07633247971534729, 0.021239865571260452]"
CU02703,144081,Start and switch chillers,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.7481144070625305, 0.1423901468515396, 0.04245336726307869]"
CU02703,36762,F1B1-Test CW make up regulator on #3 chiller.,CF-P001,No power,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.43205726146698, 0.28644415736198425, 0.26090243458747864]"
CU02703,149937,B/027 strainers.,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Heat Exchangers: Condenser: Improper water side flow rate', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.548719584941864, 0.26763877272605896, 0.179351344704628]"
CU02703,152914,Chiller #3 failure.,CF-P004,Compressor failure,"['Compressor System Failure: Inadequate system differential pressure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.5472704768180847, 0.25940653681755066, 0.18150481581687927]"
CU02703,132108,Drain condenser water on #3 chiller,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.7111801505088806, 0.12390793859958649, 0.053410131484270096]"
CU02703,67181,Checked B/027 chilled water make up regulating valve.,CF-P002,No pumping/insufficient fluid flow,"['Refrigerant Operated Control Valve: Stuck', 'Refrigerant Operated Control Valve: Leaking bellows or capillary', 'Refrigerant Operated Control Valve: Water side leak']","[0.935899019241333, 0.042802732437849045, 0.013863807544112206]"
CU02703,83439,Chilled water make up test.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.7534028887748718, 0.1391495019197464, 0.06300859153270721]"
CU02703,100609,Test chilled water make up regulator B027,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment']","[0.6985858678817749, 0.2833521366119385, 0.004969400819391012]"
CU02703,78221,Test regulater,CF-P006,Liquid hammer,"['Refrigerant Operated Control Valve: Leaking bellows or capillary', 'Refrigerant Operated Control Valve: Stuck', 'Pressure Relief Valve (Safety Valve): Fails to reseat']","[0.8031829595565796, 0.19123397767543793, 0.0029854148160666227]"
CU02703,167099,Lubrication alarm #3 chiller,CF-P004,Compressor failure,"['Compressor, Lubrication Failure: Incorrect oil', 'Compressor, Lubrication Failure: High or low oil pressure', 'Compressor, Lubrication Failure: Oil degradation']","[0.7826996445655823, 0.11635411530733109, 0.06389978528022766]"
CU02703,106820,Flush chilled water through chillers 1 and 3.,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure']","[0.39773523807525635, 0.23434187471866608, 0.22400426864624023]"
CU02703,74358,CW make up test,CF-P006,Liquid hammer,"['Pressure Relief Valve (Safety Valve): Fails to reseat', 'Solenoid Valves: Stuck', 'Refrigerant Operated Control Valve: Leaking bellows or capillary']","[0.5972115993499756, 0.2354743927717209, 0.12685608863830566]"
CU02703,70055,Blow down flow meter not working.,CF-P008,Pump failure,"['Refrigerant Metering Device: Failed float valve', 'Refrigerant Operated Control Valve: Failed spring', 'Refrigerant Metering Device: Plugged']","[0.999999463558197, 1.932583160169088e-07, 1.3945145838079043e-07]"
CU02703,128854,Material,CF-P007,Low evaporator pressure,"['Heat Exchangers: Evaporator: Water side fouling', 'Heat Exchangers: Condenser: Water side fouling', 'Compressor, Impeller: Erosion']","[0.9852704405784607, 0.013627223670482635, 0.0009751637117005885]"
CU02703,109710,Test CW.valve B/027,CF-P002,No pumping/insufficient fluid flow,"['Refrigerant Operated Control Valve: Leaking bellows or capillary', 'Refrigerant Metering Device: Failed float valve', 'Refrigerant Operated Control Valve: Water side leak']","[0.38443657755851746, 0.25993311405181885, 0.20627745985984802]"
CU02703,67328,F1B1 #3chiller oil leak,CF-P006,Compressor failure,"['Compressor, Shaft seal: Leakage', 'Compressor, Gaskets: Leakage', 'Compressor, Shaft seal: Cracked']","[0.7837921380996704, 0.21592850983142853, 0.00026365387020632625]"
CU02704,51733,grease,CF-P004,Compressor failure,"['Compressor, Lubrication Failure: High or low oil pressure', 'Compressor, Lubrication Failure: Incorrect oil', 'Compressor System Failure: Inadequate system differential pressure']","[0.5141218900680542, 0.3139902949333191, 0.13561877608299255]"
CU02704,166232,Strainer plugged on # 4 chiller.,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.5557360649108887, 0.39097169041633606, 0.04446914419531822]"
CU02704,57710,Tower makeup valve failed,CF-P001,No power,"['Refrigerant Operated Control Valve: Failed spring', 'Pressure Relief Valve (Safety Valve): Spring failure', 'Pressure Relief Valve (Safety Valve): Fails to reseat']","[0.49755582213401794, 0.255240261554718, 0.14117366075515747]"
CU02704,97792,switched towers and chillers.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.556057333946228, 0.1814718246459961, 0.1120879277586937]"
CU02704,78226,Greased #4 chiller,CF-P004,Compressor failure,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Compressor System Failure: Inadequate system differential pressure']","[0.45586028695106506, 0.2795610725879669, 0.1679314374923706]"
CU02704,139541,Switch equipment,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Electronic/Electrical Devices: Transmitters, Temperature Control Valves, Programmable logic controls, Level/Flow switches, RTDS, I/P Transducers: Loose connections']","[0.5774884223937988, 0.3002478778362274, 0.11017071455717087]"
CU02704,7145,Greased #4 chiller compressor motor.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.4906502962112427, 0.3609662353992462, 0.10093441605567932]"
CU02704,55063,Meter not working,CF-P002,No pumping/insufficient fluid flow,"['Refrigerant Metering Device: Failed float valve', 'Refrigerant Metering Device: Plugged', 'Refrigerant Operated Control Valve: Failed spring']","[0.9999998807907104, 6.712802758102043e-08, 2.8196893604726103e-12]"
CU02704,157345,Switch equipment.,CF-P004,Compressor failure,"['Compressor System Failure: Inadequate system differential pressure', 'Compressor, Impeller: Wear, cracked', 'Compressor, Shaft seal: Cracked']","[0.9992000460624695, 0.000658903387375176, 0.00012875229003839195]"
CU02704,129765,Greased chiller #4.,CF-P003,No cooling/insufficient cooling,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.46965494751930237, 0.25568774342536926, 0.18621744215488434]"
CU02704,103284,"Plugged condenser d.p. sensing lines, tubes and strainer.",CF-P002,No pumping/insufficient fluid flow,"['Refrigerant Metering Device: Failed float valve', 'Refrigerant Operated Control Valve: Leaking bellows or capillary', 'Heat Exchangers: Condenser: Improper water side flow rate']","[0.907904863357544, 0.03574821725487709, 0.026217235252261162]"
CU02704,54473,Leak check B/704 chiller,CF-P001,No power,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.7928205728530884, 0.10194692760705948, 0.08624151349067688]"
CU02704,70054,Lub.#4 chiller motor.,CF-P004,Compressor failure,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure']","[0.986968457698822, 0.011263426393270493, 0.0007137377397157252]"
CU02704,30302,FIBI:Switched chillers and tower twice.,CF-P004,Compressor failure,"['Compressor System Failure: Inadequate system differential pressure', 'Compressor, Impeller: Wear, cracked', 'Compressor, Impeller: Erosion']","[0.5264354944229126, 0.45110851526260376, 0.019392529502511024]"
CU02704,62395,Leak check #4 chiller,CF-P007,Low evaporator pressure,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Misadjustment', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.6040136814117432, 0.13953058421611786, 0.11585547775030136]"
CU02704,147929,Switch equipment,CF-P002,No pumping/insufficient fluid flow,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: General tubing failure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Plastic tubing failure', 'Electronic/Electrical Devices: Transmitters, Temperature Control Valves, Programmable logic controls, Level/Flow switches, RTDS, I/P Transducers: Loose connections']","[0.5774884223937988, 0.3002478778362274, 0.11017071455717087]"
CU02704,72681,Lubrication alarm on #4 chiller.,CF-P004,Compressor failure,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Compressor, Lubrication Failure: Incorrect oil', 'Compressor, Lubrication Failure: Oil degradation']","[0.6647033095359802, 0.14428775012493134, 0.09241420030593872]"
CU02704,92649,Greased #4 chiller compressor motor.,CF-P009,Overheating,"['Compressor, Lubrication Failure: Oil degradation', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure', 'Compressor, Shaft seal: Wear']","[0.5789481401443481, 0.21848878264427185, 0.09063093364238739]"
CU02704,118870,Switched chillers B027.,CF-P004,Compressor failure,"['Compressor System Failure: Inadequate system differential pressure', 'Refrigerant Operated Control Valve: Stuck', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure']","[0.8428409695625305, 0.15341129899024963, 0.0027453098446130753]"
CU02704,144285,Grease #4 chiller B/027,CF-P004,Compressor failure,"['Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Component failure', 'Compressor System Failure: Inadequate system differential pressure', 'Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection: Elastomer failure']","[0.45542818307876587, 0.19620288908481598, 0.18654078245162964]"
CU02704,103660,Change bad gauges on condenser system.,CF-P002,No pumping/insufficient fluid flow,"['Heat Exchangers: Condenser: Improper water side flow rate', 'Refrigerant Metering Device: Failed float valve', 'Refrigerant Operated Control Valve: Leaking bellows or capillary']","[0.5940766930580139, 0.2176792174577713, 0.15518668293952942]"
CU02704,101328,"Plugged condenser d.p. sensing lines, tubes and strainer.",CF-P002,No pumping/insufficient fluid flow,"['Refrigerant Metering Device: Failed float valve', 'Refrigerant Operated Control Valve: Leaking bellows or capillary', 'Heat Exchangers: Condenser: Improper water side flow rate']","[0.907904863357544, 0.03574821725487709, 0.026217235252261162]"
