assetnum,wonum,description,problemcode,problemcode_description,component,failure_mechanism,failure_influence,match_score,component_expert_selected,failure_mechanism_expert_selected,failure_influence_expert_selected,
215150CG,96827,FIBI - AIR HANLDER SEEMS EXCESSIVELY NOISY.  PLEASE SCAN AHU 2-3-3.,AH-P001,Airflow Obstruction,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",0.292506933,,,,
215150CH,96824,FIBI - AIR HANLDER SEEMS EXCESSIVELY NOISY.  PLEASE SCAN AHU 2-3-2.,AH-P001,Airflow Obstruction,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",0.293276787,,,,
215151OP,112409,FIBI - Replace intake filters 1st floor,AH-P001,Airflow Obstruction,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",0.428357482,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",
215151OQ,112410,FIBI - Replace intake filters 1st floor,AH-P001,Airflow Obstruction,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",0.428357482,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",
215151OQ,70068,FIBI - O/A filters 001. Change outside filters.,AH-P001,Airflow Obstruction,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",0.446537256,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",
215153CE,109576,FIBI - Change filters,AH-P001,Airflow Obstruction,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",0.443166316,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",
215153CE,18932,"002-1 AC 2-1-1 - Change filters, lube, check unit",AH-P001,Airflow Obstruction,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",0.368172705,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",
215153CE,93006,"B002-1 A28, Troubleshoot HW Pump 1 & 2, Contact Blaine",AH-P006,Electric failure,"Actuator, Electric","['Failed motor or wiper arm position control', 'Torsion return spring failure']","['Normal wear, cycling', 'Environment, moisture']",0.251642138,,,,
215153HA,78627,FIBI - Steam shut-off valve is leaking,AH-P002,Dirty evaporator coils,Steam Heating Coils,"['Erosion / Corrosion', 'Air side fouling']","['Dirt', 'Steam quality', 'Feedwater chemistry, especially ammonia compounds ']",0.41481638,"Actuator, ElectroHydraulic","['Failed: motor, or relief valve, or seal']","['Age', 'duty cycle']",
215153QA,158019,FIBI - Belt squeaking,AH-P010,Fan belt Damaged,Fan Bearings,"['Loose fit to shaft or housing', 'Wear']","['Age, normal wear', 'Mechanical overload, dirt buildup on fan', 'Incorrect or over lubrication', 'Installation or alignment error', 'Drive belt tension high', 'Improper manufacturing tolerances', 'Improper installation', 'Vibration']",0.441349089,Fan Bearings,"['Loose fit to shaft or housing', 'Wear']","['Age, normal wear', 'Mechanical overload, dirt buildup on fan', 'Incorrect or over lubrication', 'Installation or alignment error', 'Drive belt tension high', 'Improper manufacturing tolerances', 'Improper installation', 'Vibration']",
215153QD,98572,FIBI - Change belts,AH-P001,Airflow Obstruction,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",0.399189472,Fan Bearings,"['Loose fit to shaft or housing', 'Wear']","['Age, normal wear', 'Mechanical overload, dirt buildup on fan', 'Incorrect or over lubrication', 'Installation or alignment error', 'Drive belt tension high', 'Improper manufacturing tolerances', 'Improper installation', 'Vibration']",
315150BA,12758,AIR HANDLER UNIT 3-1-1   (OA),AH-P001,Airflow Obstruction,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",0.456878573,,,,
315150BA,140019,Freezestat test,AH-P005,Freezing unit,"Actuator, Refrigerant",['Failed piston seal'],"['Age, duty cycle']",0.357798398,,,,
315150BA,25085,"Change filters, check operation.",AH-P001,Airflow Obstruction,Condenser Coil,['Air side fouling'],"['Dirt, air contamination']",0.391900182,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",
315150BB,12760,AIR HANDLER UNIT 3-1-2   (OA),AH-P001,Airflow Obstruction,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",0.452485651,,,,
315150BB,140020,Freezestat test,AH-P005,Freezing unit,"Actuator, Refrigerant",['Failed piston seal'],"['Age, duty cycle']",0.357798398,,,,
315150BB,144270,"Change filters, vacuum AHU, and clean coils due to construction in adjacent WT area",AH-P001,Airflow Obstruction,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",0.403342605,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",
315150BK,12813,AIR HANDLING UNIT 3-1-8   (OA),AH-P001,Airflow Obstruction,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",0.45881632,,,,
315153HO,12781,AIR HANDLER UNIT 3-1-4    (OA),AH-P001,Airflow Obstruction,"Filter, Control Air Supply","['Clogged', 'Broken']","['Personnel error', 'Dirt, air supply contamination', 'Vibration']",0.452930152,,,,
CU02007,101154,Replace oil cooler and oil temp. vavle,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.452385426,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02007,133549,Transfer refrigerant.,CF-P003,No cooling/insufficient cooling,Heat Exchangers: Condenser,"['Tube sheet & head erosion', 'Improper water side flow rate', 'Water side fouling']","['Debris', 'Personnel error, i.e. control valve mis-set', 'Water quality, biofouling', 'Flow velocity', 'Degraded control valve', 'Water quality', 'Plugged suction strainer']",0.431242049,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02007,133722,Condenser heads chiller #7,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.532861114,Heat Exchangers: Condenser,"['Tube sheet & head erosion', 'Improper water side flow rate', 'Water side fouling']","['Debris', 'Personnel error, i.e. control valve mis-set', 'Water quality, biofouling', 'Flow velocity', 'Degraded control valve', 'Water quality', 'Plugged suction strainer']",
CU02007,147585,PERFORM OIL ANALYSIS ON CHILLER 7,CF-P004,Compressor failure,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.636174738,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02007,156161,Tube machine,CF-P001,No power,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.405278951,Heat Exchangers: Condenser,"['Tube sheet & head erosion', 'Improper water side flow rate', 'Water side fouling']","['Debris', 'Personnel error, i.e. control valve mis-set', 'Water quality, biofouling', 'Flow velocity', 'Degraded control valve', 'Water quality', 'Plugged suction strainer']",
CU02007,158043,Training new employee.,CF-P003,No cooling/insufficient cooling,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.410393238,,,,
CU02007,159396,Fill chiller #7.,CF-P002,No pumping/insufficient fluid flow,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.580674887,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02007,39143,F1B1-Cleaned condenser on #7 chiller.,CF-P009,Overheating,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.457876503,Heat Exchangers: Condenser,"['Tube sheet & head erosion', 'Improper water side flow rate', 'Water side fouling']","['Debris', 'Personnel error, i.e. control valve mis-set', 'Water quality, biofouling', 'Flow velocity', 'Degraded control valve', 'Water quality', 'Plugged suction strainer']",
CU02007,40552,F1B1-Cleaned tubes #7 chiller.,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.478358746,Heat Exchangers: Condenser,"['Tube sheet & head erosion', 'Improper water side flow rate', 'Water side fouling']","['Debris', 'Personnel error, i.e. control valve mis-set', 'Water quality, biofouling', 'Flow velocity', 'Degraded control valve', 'Water quality', 'Plugged suction strainer']",
CU02007,41196,Plugged condensers.,CF-P002,No pumping/insufficient fluid flow,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.44426167,Heat Exchangers: Condenser,"['Tube sheet & head erosion', 'Improper water side flow rate', 'Water side fouling']","['Debris', 'Personnel error, i.e. control valve mis-set', 'Water quality, biofouling', 'Flow velocity', 'Degraded control valve', 'Water quality', 'Plugged suction strainer']",
CU02007,49177,Clean tubes,CF-P002,No pumping/insufficient fluid flow,Refrigerant Operated Control Valve,"['Leaking bellows or capillary', 'Water side leak', 'Stuck', 'Failed spring']","['Debris', 'Fatigue, normal wear', 'Aging, duty cycle', 'Failed gasket', 'Water quality', 'Vibration']",0.391596466,Heat Exchangers: Condenser,"['Tube sheet & head erosion', 'Improper water side flow rate', 'Water side fouling']","['Debris', 'Personnel error, i.e. control valve mis-set', 'Water quality, biofouling', 'Flow velocity', 'Degraded control valve', 'Water quality', 'Plugged suction strainer']",
CU02007,56098,Refrigerant Alarm,CF-P003,No cooling/insufficient cooling,Refrigerant Metering Device,"['Failed float valve', 'Plugged']","['Missing lever pins', 'Stuck', 'Corrosion, wear products', 'Foreign material from maintenance actions', 'Float Ball failure', 'Dryer mechanism failure']",0.454598784,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02007,58077,#7 refrigerant alarm,CF-P007,Low evaporator pressure,Refrigerant Metering Device,"['Failed float valve', 'Plugged']","['Missing lever pins', 'Stuck', 'Corrosion, wear products', 'Foreign material from maintenance actions', 'Float Ball failure', 'Dryer mechanism failure']",0.420211315,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02009,143437,DP. too high #9 chiller.,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.488266975,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],
CU02009,149403,Pluged condenser #9 chiller,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.505168676,Heat Exchangers: Condenser,"['Tube sheet & head erosion', 'Improper water side flow rate', 'Water side fouling']","['Debris', 'Personnel error, i.e. control valve mis-set', 'Water quality, biofouling', 'Flow velocity', 'Degraded control valve', 'Water quality', 'Plugged suction strainer']",
CU02009,149796,grease #9 chiller.,CF-P004,Compressor failure,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.572797894,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
CU02009,151249,Shut off chiller #9 for the season.,CF-P004,Compressor failure,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.564100027,,,,
CU02009,15547,MONTHLY REFRIGERANT CHECK,CF-P001,No power,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.488057315,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
CU02009,27879,Greased # 9 chiller compressor motor.,CF-P004,Compressor failure,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.558867335,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02009,39141,F1B1-Cleaned condenser on #9 chiller.,CF-P001,No power,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.454255879,Heat Exchangers: Condenser,"['Tube sheet & head erosion', 'Improper water side flow rate', 'Water side fouling']","['Debris', 'Personnel error, i.e. control valve mis-set', 'Water quality, biofouling', 'Flow velocity', 'Degraded control valve', 'Water quality', 'Plugged suction strainer']",
CU02009,40189,F1B1-Pluged tubes,CF-P003,No cooling/insufficient cooling,Refrigerant Operated Control Valve,"['Leaking bellows or capillary', 'Water side leak', 'Stuck', 'Failed spring']","['Debris', 'Fatigue, normal wear', 'Aging, duty cycle', 'Failed gasket', 'Water quality', 'Vibration']",0.338602841,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02009,4562,Order actuator for Chiller #9 for Eric/Jeff,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.500433326,,,,
CU02009,48014,Cleaned tubes.,CF-P002,No pumping/insufficient fluid flow,Refrigerant Operated Control Valve,"['Leaking bellows or capillary', 'Water side leak', 'Stuck', 'Failed spring']","['Debris', 'Fatigue, normal wear', 'Aging, duty cycle', 'Failed gasket', 'Water quality', 'Vibration']",0.409691155,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02009,49178,Grease,CF-P004,Compressor failure,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.604135394,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
CU02009,51077,grease,CF-P004,Compressor failure,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.604135394,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
CU02009,59462,grease,CF-P003,No cooling/insufficient cooling,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",0.428423643,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
CU02009,67352,Chiller tube punching machine cables.  Open and close this WO.  Admin only,CF-P001,No power,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.461932719,,,,
CU02009,72195,Refrigerant alarm #9 chiller,CF-P001,No power,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.511790633,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02009,80533,Liquid level sight glass,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.284589469,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02009,88230,Refrigerant alarm,CF-P003,No cooling/insufficient cooling,Refrigerant Metering Device,"['Failed float valve', 'Plugged']","['Missing lever pins', 'Stuck', 'Corrosion, wear products', 'Foreign material from maintenance actions', 'Float Ball failure', 'Dryer mechanism failure']",0.454598784,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02009,89970,Fix Secondary Leak and Nitrogen Leak Check,CF-P003,No cooling/insufficient cooling,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.430405319,,,,
CU02009,90540,"Restore Chiller 9 to service.  leak check, pull vacuum and transfer refrigerant.",CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.493646383,,,,
CU02010,132307,Start and stop equipment in B/020,CF-P003,No cooling/insufficient cooling,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.391677856,,,,
CU02010,134277,Grease motor.,CF-P004,Compressor failure,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",0.580461085,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
CU02010,136493,lubrication alarm #9 chiller.,CF-P004,Compressor failure,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",0.645682931,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
CU02010,164145,Change floor drain by #10 chiller,CF-P006,Liquid hammer,Refrigerant Operated Control Valve,"['Leaking bellows or capillary', 'Water side leak', 'Stuck', 'Failed spring']","['Debris', 'Fatigue, normal wear', 'Aging, duty cycle', 'Failed gasket', 'Water quality', 'Vibration']",0.382151961,,,,
CU02010,167730,Break room pump not working.,CF-P002,No pumping/insufficient fluid flow,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.383544862,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
CU02010,27880,Installed #10 RWP.,CF-P002,No pumping/insufficient fluid flow,Refrigerant Operated Control Valve,"['Leaking bellows or capillary', 'Water side leak', 'Stuck', 'Failed spring']","['Debris', 'Fatigue, normal wear', 'Aging, duty cycle', 'Failed gasket', 'Water quality', 'Vibration']",0.401606679,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
CU02010,29614,Changed out CPU. on #10 chiller with Steve Mckinney.,CF-P001,No power,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.443594933,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02010,43802,Grease #9 #10 #4 chiller compressors.,CF-P004,Compressor failure,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.592835963,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
CU02010,83729,No chilled water flow #10 chiller.,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.537988782,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02014,100149,Add oil #14 chiller.,CF-P004,Compressor failure,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.592967749,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02014,105131,Add oil to #14 gearbox and compressor.,CF-P002,No pumping/insufficient fluid flow,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",0.501761138,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
CU02014,106296,Started #14 chiller.,CF-P002,No pumping/insufficient fluid flow,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.547279,,,,
CU02014,120146,f1b1 #14 chiller won't load up.,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.440195739,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02014,124109,#14 chiller needs compressor oil.,CF-P004,Compressor failure,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.579544127,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
CU02014,127198,Power hit.,CF-P001,No power,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.445725054,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02014,131893,Chiller #14,CF-P002,No pumping/insufficient fluid flow,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.566068292,,,,
CU02014,134440,#14 oil system,CF-P004,Compressor failure,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.656087279,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02014,137506,Start #14 chiller,CF-P004,Compressor failure,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.592525065,,,,
CU02014,140565,Leak check #14 chiller,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.483505607,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02014,147583,Leak check # 14 chiller.,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.482638776,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02014,50495,Refrigerant alarm,CF-P007,Low evaporator pressure,Refrigerant Metering Device,"['Failed float valve', 'Plugged']","['Missing lever pins', 'Stuck', 'Corrosion, wear products', 'Foreign material from maintenance actions', 'Float Ball failure', 'Dryer mechanism failure']",0.429041535,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02014,7119,Check out chilled water piping on #14 chiller.,CF-P002,No pumping/insufficient fluid flow,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.537011623,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02014,7133,Transferred refrigerant #14 chiller,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.521058917,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02014,90937,Change refrigerant filters #14 chiller.,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.510932446,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02014,92960,Chiller 14 Circulating Oil Mobil DTE Medium,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.595407486,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02014,93427,Transfer refrigerant #13 chiller.,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.520798922,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02702,106069,Chiller 2 tripped (vsd oil pump),CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.535291135,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02702,109497,#2 chiller oil problem.,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.608810425,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02702,110309,Excessive Surge #2 chiller B/027 safety shutdown.,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.476652622,,,,
CU02702,121400,Switch chillers and CWP.,CF-P002,No pumping/insufficient fluid flow,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.528415322,,,,
CU02702,121603,TROUBLE SHOOT # 2 CHILLER.,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.51115948,,,,
CU02702,124248,Lights out in B/027 LC,CF-P001,No power,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.419270009,,,,
CU02702,124250,Change filters.,CF-P003,No cooling/insufficient cooling,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.374832839,Heat Exchangers: Condenser,"['Tube sheet & head erosion', 'Improper water side flow rate', 'Water side fouling']","['Debris', 'Personnel error, i.e. control valve mis-set', 'Water quality, biofouling', 'Flow velocity', 'Degraded control valve', 'Water quality', 'Plugged suction strainer']",
CU02702,125081,Refrigerant leak on chiller #2.,CF-P002,No pumping/insufficient fluid flow,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.567985713,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02702,128707,Charge velhclih,CF-P003,No cooling/insufficient cooling,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.338131338,,,,
CU02702,130554,Switched equipment.,CF-P003,No cooling/insufficient cooling,Compressor System Failure,['Inadequate system differential pressure'],['Low load'],0.428400099,,,,
CU02702,130850,Refrigerant alarm.,CF-P003,No cooling/insufficient cooling,Refrigerant Metering Device,"['Failed float valve', 'Plugged']","['Missing lever pins', 'Stuck', 'Corrosion, wear products', 'Foreign material from maintenance actions', 'Float Ball failure', 'Dryer mechanism failure']",0.467868447,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",
CU02702,135363,grease,CF-P002,No pumping/insufficient fluid flow,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",0.433048785,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
CU02702,140566,Switch chillers and towers.,CF-P003,No cooling/insufficient cooling,"Chiller Instrumentation and Control Devices: Capacity, Oil Pressure, Oil Level, Refrigerant High & Low Pressure, Freeze Protection","['Plastic tubing failure', 'Misadjustment', 'Elastomer failure', 'Component failure', 'General tubing failure', 'Drift']","['Personnel error', 'Aging (refrigerant attack)', 'Aging, duty cycle', 'Vibration', 'Aging', 'Heat']",0.487106472,,,,
CU02702,30296,FIBI:Greased #2 compressor motor in B027 and #9 in B/020.,CF-P001,No power,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",0.564806223,"Compressor, Lubrication Failure","['Oil degradation', 'High or low oil pressure', 'Low oil level', 'Incorrect oil']","['Clogged / crushed lines', 'Personnel error', 'Aging of pump, duty cycle', 'Leakage', 'Aging, duty cycle', 'Weak relief spring, duty cycle']",
